# 后果与事故案例(consequences-and-incidents)

## 1. 后果升级阶梯(C1–C5 分级)
| 等级 | 描述 | 典型触发条件 |
|---|---|---|
| **C1** | 单体排气/离气,无蔓延,可恢复 | 离气探测+BMS 成功 |
| **C2** | 模组内蔓延,局部热损 | 热障成功、未起火扩散 |
| **C3** | 电池簇/单舱火灾 | 起火但泄爆/抑制阻止扩大 |
| **C4** | 系统/多舱火灾 | 舱间距/响应失败,跨舱蔓延 |
| **C5** | 爆燃/爆炸 + 毒气释放,人员伤亡/结构破坏 | 可燃气云无泄爆/防爆,或开门引气 |

## 2. 后果类型
火灾;爆炸/爆燃(舱内可燃气云);毒性/腐蚀性气体(HF/POF₃/HCl/HCN);热辐射;搁浅能量(stranded energy)与复燃;环境(消防水径流污染、重金属/二噁英/PFAS 沉降);业务中断。

## 3. 四起标志性事故(事件序列与教训)

**APS McMicken(2019-04-19,美国亚利桑那)** — C5 范式
单芯内短 → 级联热失控 → 大量离气形成可燃气氛;约 3 小时后消防员开门,2–3 分钟内爆炸,8 名消防员+1 名警察送医。DNV GL 五大根因:内短触发、灭火系统无法阻止热失控、电芯间无热障致级联、可燃离气积聚无排风、应急预案缺灭火/通风/进入程序。**教训:开门引气是爆炸直接诱因 → 应急响应必须建模为人因屏障。**

**Victorian Big Battery(2021-07-30,澳洲)** — 热滥用 + 监测失效
调试中 Megapack 液冷泄漏 → 功率电子电弧 → 电芯热失控;故障单元已离线致监测/告警关闭;当日 35 mph 大风超 UL 9540A 约 12 mph 测试假设,助推蔓延至第二台;烧约 3 天,毁 2 台。**教训:离线即盲区;环境(风)可突破测试假设。**

**韩国 ESS 火灾系列(2017–2019,约 23–28 起)** — 多因耦合
MOTIE(2019-06-11)四大原因:电气保护不足、运行环境管理不当(山区/沿海)、安装施工缺陷、电池保护系统集成问题;系统损失逾 $32M,一度停运约 522 套(约 35% 市场);**起火多发于 SOC>95% 且特定电芯热失控起始时**;委员会未能定唯一根因(LG/三星反驳)。**教训:SOC 上限是高危因子;根因常不唯一。**

**Moss Landing(2025-01-16,美国加州,Vistra Moss 300)** — 室内 NMC 范式
约 30 万只级 NMC 室内布置(EPA:约 10 万只),烧约 3 天,2 月中复燃;约 55% 电芯受损;约 1,200 名居民疏散 24 小时;约 25 公吨重金属沉降于约 1.2 km² 湿地(Aiello 2025,Sci Rep)。**教训:室内布置 + 陈旧 NMC 体系使其相较新装置异常危险;复燃与环境后果突出。** 截至 2026 初官方根因仍在调查。

## 4. 建模映射
四起事故覆盖 C5(McMicken)、热滥用+监测失效(Victorian)、多因+SOC(韩国)、室内 NMC+环境(Moss Landing),可分别作为四类初始事件的后果分支参照与最坏情形锚点。
