# 演化与前兆信号(evolution-and-precursors)

## 1. 电芯级阶段与温度门槛
- **电解液降解**:50–60℃ 起低速自产热。
- **SEI 分解**:80–120℃(峰值约 100℃,有文献低至 57℃),**热失控起点**;负极嵌锂与电解液反应释放可燃烃(CH₄、C₂H₆ 等)。
- **温升加速 → 开阀(安全阀)→ 离气/冒烟(off-gassing)→ 鼓包 → 电解液汽化 → 隔膜熔毁(PE/PP 130–165℃)→ 全面热失控**。
- **>250℃ 正极释氧** → 剧烈第二放热峰 → 起火/喷射火焰 → 排出气体在密闭空间积聚至可燃极限遇火源爆燃。

## 2. 六步放热动力学(Ren 等,标准建模框架)
SEI 分解 → 负极-黏结剂 → 负极-电解液 → 正极-电解液 → 正极-黏结剂 → 正极分解。用于电芯级热-动力学耦合建模。

## 3. 离气成分与危害
- **七种主组分**:CO₂、CO、H₂、C₂H₄、CH₄、C₂H₆、C₃H₆。早期初次排气以 CO₂/电解液蒸气/CH₄ 为主(随体系);**H₂ 与 CO 在热失控/爆燃阶段显著增加**。
- 单体产气 **1–3 L/Ah**,随容量增大。密闭舱内迅速积聚超下可燃极限(LFL)→ 爆燃(NFPA 68/69 针对对象)。
- **毒气**:HF **20–200 mg/Wh**(Larsson 2017,Sci Rep 7:10018,EN 13823+FTIR,7 种电芯 39 次火烧);POF₃ 15–22 mg/Wh;另有 HCl、HCN、PF₅。换算:100 kWh 系统产 2–20 kg HF。HF 的 IDLH=30 ppm,AEGL-3(10min 致死)≈170 ppm。
- **反直觉**:综述(J. Energy Storage 2024)指出 **LFP 单位电量 HF 产出常高于 NMC**(LFP 能量密度低、单位 Wh 电解液/LiPF₆ 更多)。"LFP 不产 HF"为被证伪的过度简化。

## 4. 蔓延动力学与 SOC 阈值(QRA 关键)
- 单体:点火后头 30s 产气速率最高,约 95% 物质头 120s 释放;满电 LFP 主排气约点火后 2 分钟,约 95% 排放在随后 30 分钟内(Sandia 蠕变模型作最坏情形)。
- 蔓延:软包 60–80s 贯穿整模组;80% SOC 时 C1 失效 200s 内蔓延至另 4 芯(约每 50s 1 个,最短 30s);100% SOC 约每 25s 1 个(最短 15s);**75% SOC 常不足以驱动邻芯热失控——SOC 是蔓延能否自持的关键阈值**。
- **LFP vs NMC**(Schöberl 2024,eTransportation 19:100305):NMC811 蔓延速度≈LFP 的 **5 倍**;峰温 **NMC811≈899℃ vs LFP≈524℃**;单芯反应速度 NMC811 快 9 倍。ACS Energy Letters(2024):某 LFP 模组完全蔓延约 13 分钟,某模组 200℃ 保持 1 小时未触发、250℃ 才热失控。

## 5. 前兆信号 → 探测机会(分层)
| 阶段 | 可量测前兆 | 探测手段 | 相对时序 |
|---|---|---|---|
| 触发/早期 | 电压跌落、温升速率、绝缘下降 | BMS(V/T/电流/SOC) | 最早(电气) |
| 开阀/离气 | 电解液 VOC、CO、H₂、压力 | 离气探测(Li-ion Tamer/Honeywell) | **起火前 2–30 分钟** |
| 冒烟 | 气溶胶/烟颗粒 | 吸气式烟感(VESDA) | 次之 |
| 起火 | 热、火焰、急剧温升 | 热/火焰探测 | 最晚 |

> 建模提示:**离气探测是第一道可建模屏障**(窗口最长),务必设为事件树首分支;阈值按冷却类型差异化(GB/T 46261-2025 对 CO/H₂ 设差异化报警值)。
