# 标准映射与数据来源(standards-and-data)

## 1. 关键标准及其在链条中的作用
- **UL 9540**(系统安全)/ **UL 9540A**(热失控火蔓延测试方法,**第 5 版 2025-03-12**):四级级联测试(电芯→模组→单元→安装),在最早不蔓延层级停止;产出 **HRR、烟释放、气体成分(H₂/CO/CO₂/CH₄/THC/LFL%)、表面温度、热通量**——正是 QRA 所需的条件概率与源项数据。是 NFPA 855 唯一引用的大规模火测共识标准。
- **NFPA 855**(安装标准,2023/2026):间距(默认 3 ft)、**危害缓解分析 HMA(2026 成多数项目默认)**、大规模火测、爆炸控制。**2026 版不再允许 NFPA 68 单独泄爆作主要爆炸控制策略**,要求 NFPA 69 防爆或等效,并强化可燃浓度降低(CCR,维持 ≤25% LFL)。
- **NFPA 68**(泄爆)/ **NFPA 69**(防爆):针对舱内可燃气云爆燃。
- **IEC**:**62933-5-2**(并网 EES 安全要求)、**62619**(工业锂电池,含功能安全与热蔓延测试)、**63056**(EES 用锂电池安全,以 62619 为前提)。
- **UL 1973**(固定式电池)、**UL 1741**(逆变器/并网)、UL 1642。
- **中国标准**:
  - **GB/T 36276-2023《电力储能用锂离子电池》**(2024-07-01 实施):电芯/模组/簇三级 + 循环后热失控及蔓延性能;绝热温升、"不起火/不爆炸/除泄压点外不破裂";模组内任一电芯升温不应触发其他电芯热失控。
  - **GB 44240-2024《电能存储系统用锂蓄电池和电池组安全要求》**:**首部储能锂电池强制性国标,2025-08-01 实施**;新增 23 项严苛测试(浅刺/强制放电/振动/冲击),过充能量比 GB/T 36276 提高 30%。
  - **GB/T 42288-2022《电化学储能电站安全规程》**;**GB 51048《电化学储能电站设计规范》**;**GB/T 34131-2023 BMS**;**GB/T 44026-2024 预制舱式储能系统**。
  - **GB/T 46261-2025《电化学储能电站火灾监测预警系统通用技术要求》**(**2026-09-01 实施**):首部储能电站早期火灾监测预警产品国标;多参数监测(气/温/烟/压),**按冷却系统类型差异化设定 CO 与 H₂ 报警值**;"从看见火到预见险"。
- **FM Global** Data Sheets(5-33/7-112 型)、**IEEE** 标准、**UN 38.3**(运输)。

## 2. QRA 数据从哪来(事件树量化的经验来源)
- **条件概率(屏障是否阻断/是否蔓延)**:UL 9540A(各层级是否蔓延、气体成分、热通量)+ 大规模火测(LSFT)报告。
- **初始事件频率与生命周期相位**:EPRI/PNNL/TWAICE 失效数据库(集成/施工 36%、运行 29%、设计 21%、制造 4%;72% 头两年;失效率十年降约 98%)。
- **屏障 PFD 先验**:Moa & Go(2023,Sustainable Energy Research 10:13)转引 DNV/Gully(2019)与 IEEE/CCPS LOPA 表;主动灭火有效性 η=0.953 取自 Landucci(2017)。见 `assets/tr_model.json`。

## 3. 屏障 PFD 先验值(待替换)
| 屏障/安全功能 | PFD | 来源 |
|---|---|---|
| BMS 监测/切断 | 0.10 | DNV/Gully 2019 |
| 冷却系统 | 0.10 | 同上 |
| 热绝缘/阻隔 | 0.10 | 同上 |
| 火/烟探测 | 0.01 | IEEE/CCPS LOPA |
| 主动灭火(η=0.953) | 0.10 | PFD: LOPA;η: Landucci 2017 |
| 应急消防响应 | 0.10 | LOPA |
| 气体/离气探测 | 0.01 | LOPA |
| 应急通风 | 0.10 | LOPA |
| 紧急停机/断路器 | 0.01 / 0.10 | LOPA |

> 这些是 LOPA/DNV 取整的**先验**,仅给一个有效性 η 且系从过程工业迁移;务必用现场/测试数据贝叶斯更新,并以敏感性分析覆盖。

## 4. 时效与核验
UL 9540A 第 6 版已在部分实验室提供;GB/T 46261-2025 具体 ppm/温升阈值来自二手解读,引用具体数字前购原文核验;标准版本在知识截止后可能更新。
