{
  "meta": {
      "name": "BESS PSA 预置参考数据库",
      "version": "0.3",
      "disclaimer": "内置数值为公开来源的参考量级,用于演示与初步筛查;正式工程分析必须结合项目实际数据校核替换。grade: C=统计/手册类来源, D=类比/推断/示例。",
      "feeds": [
          "fta-eta-quantification-engine",
          "etafta-frontend"
      ],
      "extends": "并入 D:/ETA_claude 内置库(barriers.ts / components.ts)"
  },
  "component_failure_rates": [
    {"id": "CFR_CELL_TR", "name": "锂离子电芯", "failure_mode": "热失控", "rate": 1e-07, "unit": "/cell·yr", "grade": "D", "source": {"citation": "行业 ppm 级共识(/cell·yr 口径);EPRI BESS DB(根因分布佐证,不发布本口径)", "note": "归属修正+降 D(2026-07-08 F6):ppm 级口径非 EPRI 发布;EPRI 2024 佐证:2018→2023 公用级 BESS 失效率降约 97%,根因以集成/控制/BOS 为主而非电芯缺陷"}},
    {"id": "CFR_BMS", "name": "BMS 模块", "failure_mode": "功能失效", "rate": 0.088, "unit": "/unit·yr", "grade": "D", "source": {"citation": "NPRD-2016 (Nonelectronic Parts Reliability Data); IEEE Std 493-2007", "note": "由电子模块 ~1×10⁻⁵/h 量级折算(×8760h);年化口径便于 ETA|2026-07-25 分级清扫(审计 §7.2-4):“由电子模块 ~1e-5/h 量级折算”——NPRD 无 BMS 类目,系量级推断而非类目直读,C→D。", "url": "https://www.quanterion.com/product/publications/nonelectronic-parts-reliability-data-publication-nprd-2016/"}},
    {"id": "CFR_CONTACTOR", "name": "直流接触器", "failure_mode": "拒动", "rate": 0.001, "unit": "/demand", "grade": "C", "source": {"citation": "OREDA Handbook; exida 通用失效率库", "note": "per-demand 口径,勿年化;场景分解树经 CFR_BMS_SENSOR/CFR_BMS_LOGIC 与本条组合出 B_BMS≈0.1(2026-07-08 F3 收编) 2026-07-24 核验:OREDA 现为云订阅(OREDA@Cloud),站点已无纸质 handbook 页,引文所指版本无法在线定位到具体页码——数值按二手转引对待。", "url": "https://www.oreda.com/"}},
    {"id": "CFR_BMS_SENSOR", "name": "BMS 传感通道(电压/温度采样)", "failure_mode": "漏检/拒动(按需)", "rate": 0.03, "unit": "/demand", "grade": "D", "source": {"citation": "DNV GL Gully (2019) B_BMS≈0.1 先验的通道级分配;exida 传感器档量级佐证", "note": "工程分配值非实测(2026-07-08 F3:收编原 scenarios.py 硬编码):B_BMS 分解 = 传感 0.03 ∨ 逻辑/软件/整定 0.07 ∨ 接触器 1e-3 ≈ 0.099,与库条目 B_BMS=0.1 一致", "url": "https://www.dnv.com/publications/technical-reference-for-li-ion-battery-explosion-risk-and-fire-suppression-165062/"}},
    {"id": "CFR_BMS_LOGIC", "name": "BMS 逻辑/软件/整定", "failure_mode": "拒动(按需)", "rate": 0.07, "unit": "/demand", "grade": "D", "source": {"citation": "IEC 61508 SIL 能力类比;DNV GL Gully (2019) B_BMS≈0.1 先验的分配余量", "note": "含逻辑处理、软件缺陷与整定/配置错误(2026-07-08 F3):原分解把分配余量错塞给接触器(0.06,与 CFR_CONTACTOR=1e-3 同引 OREDA/exida 却矛盾 60 倍),已纠正——接触器归 1e-3/demand 手册档,余量归本条并显式声明为工程分配", "url": "https://webstore.iec.ch/publication/5515"}},
    {"id": "CFR_OFFGAS_DET", "name": "离气探测通道(传感+判读)", "failure_mode": "漏检(按需)", "rate": 0.049, "unit": "/demand", "grade": "D", "source": {"citation": "Sandia JES 2024 商用探测第三方测试族(0.05 档)反推分配", "note": "工程分配值(2026-07-08 F2/F3 收编原 scenarios.py 硬编码 0.008):探测通道 0.049/demand 与共享接触器(1e-3)组合 ≈0.05,与重锚后 B_OFFGAS=0.05 跨场景一致", "url": "https://iopscience.iop.org/article/10.1149/1945-7111/ad2440"}},
    {"id": "CFR_PCS", "name": "PCS(变流器)", "failure_mode": "功能失效", "rate": 0.26, "unit": "/unit·yr", "grade": "D", "source": {"citation": "IEEE Std 493-2007; NPRD-2016", "note": "由 ~3×10⁻⁵/h 量级折算(×8760h);年化口径|2026-07-25 分级清扫(审计 §7.2-4):“由 ~3e-5/h 量级折算”——非手册类目直读,C→D;与 pcs-field-survey(D,实测跨类比)同级自洽。", "url": "https://ieeexplore.ieee.org/document/4264700"}},
    {"id": "CFR_COOLANT", "name": "液冷系统", "failure_mode": "冷却能力丧失", "rate": 0.088, "unit": "/unit·yr", "grade": "D", "source": {"citation": "OREDA Handbook(泵、阀类比)", "note": "按泵/阀失效率 ~1×10⁻⁵/h 类比折算(×8760h);年化口径 2026-07-24 核验:OREDA 现为云订阅(OREDA@Cloud),站点已无纸质 handbook 页,引文所指版本无法在线定位到具体页码——数值按二手转引对待。", "url": "https://www.oreda.com/"}},
    {"id": "cell-tr-premium", "name": "锂离子电芯(高品质,现场)", "failure_mode": "热失控", "rate": 1e-07, "unit": "/cell·yr", "grade": "D", "source": {"citation": "US DOE/行业早期估计(经 Battery University BU-304a 二手汇编)", "note": "降 D 并修正归属(2026-07-08 F6):原'American Clean Power(2012 年估计)'时代错位(ACP 2021 年成立),移除;优于 1×10⁻⁷/颗(1/1000 万–1/4000 万);成熟厂商安全事件约 1/1000 万颗,内短路主导|2026-07-25 核验:BU-304a 原句\"quality Li-ion cell better than 1 in 10 million\"与本条量级一致。", "url": "https://batteryuniversity.com/article/bu-304a-safety-concerns-with-li-ion"}},
    {"id": "cell-tr-typical", "name": "锂离子电芯(一般)", "failure_mode": "热失控", "rate": 1e-06, "unit": "/cell·yr", "grade": "D", "source": {"citation": "Moa & Go (2023) Sustainable Energy Research 10:13, DOI 10.1186/s40807-023-00082-z(综述表,转引)", "note": "综述转引非一手统计,降 D 并补可定位出处(2026-07-08 F6);低于 1×10⁻⁶/颗;综述示例事件树以 10⁴ 颗×本值构造 IE=10⁻²/舱·年 2026-07-24 核验:DOI 有效(Sustainable Energy Research),全文在 Springer 登录墙后,未能逐值复核综述表——保持转引口径。", "url": "https://doi.org/10.1186/s40807-023-00082-z"}},
    {"id": "cell-tr-defective", "name": "锂离子电芯(缺陷批次)", "failure_mode": "热失控", "rate": 5e-06, "unit": "/cell·yr", "grade": "C", "source": {"citation": "Sony 2006 召回案例(Warwick 案例研究;Battery University)", "note": "约 1/20 万颗;批次质量波动可使电芯级频率漂移 1–2 个数量级|2026-07-25:URL 指 BU-304a 二手汇编,载同一统计——2006 年 1/20 万缺陷率触发约 600 万块召回;Warwick 案例研究原文未在线定位。", "url": "https://batteryuniversity.com/article/bu-304a-safety-concerns-with-li-ion"}},
    {"id": "cooling-water-loss", "name": "冷却水失效(初始事件)", "failure_mode": "冷却中断", "rate": 0.1, "unit": "/unit·yr", "grade": "C", "source": {"citation": "CCPS LOPA (2001) 初始事件频率通用值", "url": "https://onlinelibrary.wiley.com/doi/book/10.1002/9780470935590"}},
    {"id": "sys-insulation-fault", "name": "储能系统直流侧", "failure_mode": "绝缘失效", "rate": 0.02, "unit": "/unit·yr", "grade": "D", "source": {"citation": "IEEE Std 493-2007 (Gold Book);GB 51048-2014", "note": "DC 绝缘失效专项数据稀缺,参照工业低压电气故障率区间 0.01–0.05/系统·年取 0.02;推断值", "url": "https://ieeexplore.ieee.org/document/4264700"}},
    {"id": "sys-bms-overcharge", "name": "储能系统 BMS", "failure_mode": "失效致过充", "rate": 0.01, "unit": "/unit·yr", "grade": "D", "source": {"citation": "EPRI 2024 白皮书《Insights from EPRI BESS Failure Incident Database》基础上的多步工程折算", "url": "https://storagewiki.epri.com/index.php/BESS_Failure_Incident_Database", "note": "折算链(降 D,2026-07-08 F6):EPRI 2023 失效率 ~0.2 次/GW·yr(全因)× 控制系统根因占比 46% → 按 3–5 MWh/舱折算 ≈(2.8–4.6)e-4/unit·yr;本值 1e-2 为包络保守取值(偏保守 ~20–30 倍);与 IE_OVERCHARGE(1e-3)差 10 倍属'上游全集 vs 演化初因子集'口径差(F9 互引)"}},
    {"id": "sys-external-heat", "name": "储能舱外部", "failure_mode": "异常热源/邻舱火灾暴露", "rate": 0.001, "unit": "/unit·yr", "grade": "D", "source": {"citation": "NFPA 855 (2023) 火源分析条款;EPRI BESS Failure DB(集成/施工类占 36%)", "url": "https://www.nfpa.org/product/nfpa-855-standard/p0855code", "note": "工业电气火灾设施级频率 ~1e-3/年量级,保守取 1e-3;推断值|2026-07-24 核验(EPRI 2024-05 白皮书原文):36% 系图 4「按根因分类的失效构成」中「Integration, Assembly & Construction」占比,基数为参与分析的 26 起事件(其中 2 起双根因,合计 28 次归类)。正文佐证排序:\"Integration, Assembly & Construction was the most common root cause\"、\"Manufacturing … has the fewest\" —— 与本库 36/29/21/4 的高低次序一致。**易混提示**:同一白皮书另有一处 36%,指\"2018 年至今有根因判定的事件占比\",两者不是同一统计。|2026-07-25 断链修复:旧 codes-and-standards 路径 404,改为现行产品页(已核活)。"}},
    {"id": "pcs-field-survey", "name": "PCS/逆变器(现场调查)", "failure_mode": "功能失效", "rate": 0.028, "unit": "/unit·yr", "grade": "D", "source": {"citation": "Bucher et al., \"Life Expectancy of PV Inverters and Optimizers in Residential PV Systems\", WCPEC-8 (2022), Bern Univ. of Applied Sciences —— 1,195 套系统 / 2,121 台逆变器在线调查,15 年首次故障 34.3%(经 pv magazine 2023-02-08 报道);NREL 2024 逆变器可靠性研讨会", "note": "按累积危险率折算 −ln(1−0.343)/15≈0.028/台·年;比 NPRD 手册类比值(2.6×10⁻¹)低一个量级,工业 PCS 须按厂商 MTBF 与项目运行数据校核|2026-07-24 审计:原引文只记二次报道且无链接,已补一次文献(WCPEC-8 会议论文,一次文献 PDF: bfh.ch/dam/jcr:5bfd5c32-f70f-4bf6-8d60-fdab6094e164);34.3%/15 年经检索复核一致。源统计对象为**户用光伏逆变器**,本条用于 BESS PCS 属跨功率等级/工况类比(统计本身公开=C,但迁移是推断)⇒ 按分级表降为 D。", "url": "https://www.pv-magazine.com/2023/02/08/survey-shows-34-3-failure-rate-for-residential-inverters-over-15-years/"}},
    {"id": "cell-lfp-fresh", "name": "锂离子电芯(LFP,寿命前期)", "failure_mode": "内短路致热失控", "rate": 1e-07, "unit": "/cell·yr", "grade": "D", "source": {"citation": "行业 ppm 级共识(0.1–1 ppm/电芯·年,原始统计出处不可定位)", "note": "降 D 并修正归属(2026-07-08 F6):EPRI 不发布 /cell·yr 口径,原 EPRI 归属与内部技能文档引用移除;取共识区间下限 1e-7;循环老化分档(0–1000 次)"}},
    {"id": "cell-lfp-aged", "name": "锂离子电芯(LFP,深度老化)", "failure_mode": "内短路致热失控", "rate": 5e-07, "unit": "/cell·yr", "grade": "D", "source": {"citation": "锂电池循环老化与内短路风险公开文献;EPRI 基准外推", "note": "推断:深度老化(>1500 次循环,析锂/隔膜疲劳)内短路风险相对寿命前期升高约 5 倍"}},
    {"id": "cell-lfp-mid", "name": "锂离子电芯(LFP,中期老化)", "failure_mode": "内短路致热失控", "rate": 2e-07, "unit": "/cell·yr", "grade": "D", "source": {"citation": "跨领域可靠性数据综述(电芯循环老化分档参考量级);EPRI 基准外推", "note": "推断:介于 cell-lfp-fresh(0–1000 次,1e-7)与 cell-lfp-aged(>1500 次,5e-7)之间,中段取 2e-7;填补循环老化中段空白（适用:化学体系 LFP;循环 1000–1500 次）"}},
    {"id": "cell-ncm-fresh", "name": "锂离子电芯(NCM,寿命前期)", "failure_mode": "内短路致热失控", "rate": 3e-07, "unit": "/cell·yr", "grade": "D", "source": {"citation": "跨领域可靠性数据综述:NCM/NMC 较 LFP 偏高约 2–5 倍(电解液氧化+隔膜老化)", "note": "推断:以 LFP 寿命前期 1e-7 为基准取约 3 倍=3e-7;NCM 热稳定性低于 LFP,正式分析须按厂商数据校核（适用:化学体系 NCM;循环 0–1000 次）"}},
    {"id": "cell-ncm-aged", "name": "锂离子电芯(NCM,深度老化)", "failure_mode": "内短路致热失控", "rate": 1.5e-06, "unit": "/cell·yr", "grade": "D", "source": {"citation": "跨领域可靠性数据综述:NCM 偏高 2–5×;锂电池深度老化内短路风险文献", "note": "推断:LFP 深度老化 5e-7 的约 3 倍;析锂/隔膜疲劳叠加 NCM 高活性正极（适用:化学体系 NCM;循环 >1500 次）"}},
    {"id": "cell-lto-fresh", "name": "锂离子电芯(LTO 钛酸锂负极)", "failure_mode": "内短路致热失控", "rate": 1e-08, "unit": "/cell·yr", "grade": "D", "source": {"citation": "LTO 钛酸锂安全性文献(零应变/高热稳定/无析锂)", "note": "推断:LTO 负极无析锂、热失控触发温度高,内短路致热失控风险较 LFP 低约一个数量级取 1e-8;循环寿命极长,老化分档影响小（适用:化学体系 LTO）"}},
    {"id": "cell-lfp-large", "name": "锂离子电芯(LFP,大容量 ≥300Ah)", "failure_mode": "内短路致热失控", "rate": 1.5e-07, "unit": "/cell·yr", "grade": "D", "source": {"citation": "大容量电芯(314Ah 级)热失控特性研究;储能电芯大容量化趋势文献", "note": "推断:大容量电芯产热总量大、内部散热路径长,内短路触发概率与后果较常规略升,以 LFP 前期 1e-7 上调约 1.5 倍;容量分档示范（适用:化学体系 LFP;容量 ≥300 Ah）"}},
    {"id": "cell-lfp-hightemp", "name": "锂离子电芯(LFP,高温工况 >45℃)", "failure_mode": "内短路致热失控", "rate": 5e-07, "unit": "/cell·yr", "grade": "D", "source": {"citation": "温度对锂离子电池老化与热失控影响文献(高温加速副反应/SEI 分解/析锂)", "note": "推断:持续 >45℃ 工况加速副反应与析锂,内短路风险较常温升约 5 倍取 5e-7;温度分档示范（适用:化学体系 LFP;温度 >45 ℃）"}},
    {"id": "bmic-chip-fault", "name": "BMIC 采样芯片", "failure_mode": "芯片故障", "rate": 5e-06, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "电压/温度采样前端;故障致采样失真,误/漏保护;须按厂商 FIT 校核"}},
    {"id": "volt-sample-fault", "name": "电压采样回路", "failure_mode": "采样故障(偏低/偏高)", "rate": 2.96e-06, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "采样偏差致过充/过放保护误判"}},
    {"id": "bcu-board-hw", "name": "BCU 簇控制单元单板", "failure_mode": "硬件故障", "rate": 1.75e-05, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "簇级充放电控制逻辑承载,失效致保护拒动"}},
    {"id": "rpcb-device-short", "name": "RPCB 继电保护板", "failure_mode": "器件失效短路", "rate": 7.84e-06, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "保护板器件短路,可致主回路异常"}},
    {"id": "rpcb-arc", "name": "RPCB 单板", "failure_mode": "单板拉弧", "rate": 1.76e-05, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "高压单板拉弧,潜在点火源"}},
    {"id": "bmu-board-short", "name": "BMU 从控单板", "failure_mode": "器件短路", "rate": 1e-06, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "从控单板器件短路"}},
    {"id": "liquid-ctrl-logic", "name": "液冷系统控制器", "failure_mode": "控制逻辑异常", "rate": 4.58e-05, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "温控逻辑失效致散热不当,与 liquid-cooling-loss(整体冷却丧失)区分:本条为控制器逻辑层"}},
    {"id": "coolant-pipe-corrosion", "name": "液冷管道/阀体", "failure_mode": "长期腐蚀漏液", "rate": 4e-05, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "漏液致绝缘下降/冷却能力丧失"}},
    {"id": "heat-exchanger-fault", "name": "热交换器", "failure_mode": "换热能力异常", "rate": 2e-05, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "换热衰减致冷却不足"}},
    {"id": "coolant-pump-fault", "name": "液冷水泵", "failure_mode": "异常停转", "rate": 2.35e-06, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "停转致冷却中断"}},
    {"id": "cold-plate-corrosion", "name": "液冷板", "failure_mode": "腐蚀漏液", "rate": 4e-06, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "冷板腐蚀漏液致绝缘风险"}},
    {"id": "temp-sensor-outlet", "name": "出水温度传感器", "failure_mode": "测量异常", "rate": 3.91e-06, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "测温失真致温控误动/漏动"}},
    {"id": "temp-sensor-inlet", "name": "进水温度传感器", "failure_mode": "测量异常", "rate": 1.85e-06, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "测温失真致温控误动/漏动"}},
    {"id": "pack-cell-inconsistency", "name": "Pack 内电芯一致性", "failure_mode": "一致性差(SOC/容量离散)", "rate": 0.001, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "一致性劣化为渐发内短路与局部过充的重要诱因;本表中量级最高(1e-3),建议作慢前驱预警重点对象"}},
    {"id": "pack-busbar-break", "name": "Pack 内功率线束/Busbar", "failure_mode": "破损短路", "rate": 1e-05, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "线束/铜排破损短路"}},
    {"id": "busbar-virtual-joint", "name": "电芯极柱与铝排连接", "failure_mode": "虚接发热", "rate": 1e-07, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "虚接致接触电阻升高/局部过热"}},
    {"id": "enclosure-water-ingress", "name": "电池箱体", "failure_mode": "浸水/进水", "rate": 1.8e-06, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "进水致绝缘下降/短路;与凝露区分(本条为外部浸水)"}},
    {"id": "lightning-strike", "name": "储能系统(外部)", "failure_mode": "雷击能量注入", "rate": 5.4e-07, "unit": "/unit·yr", "grade": "D", "source": {"citation": "储能系统基本事件失效率分配表(2026-06,行业 FMEA)", "note": "雷击浪涌注入,依赖防雷接地设计"}},
    {"id": "sys-external-short", "name": "储能系统直流侧", "failure_mode": "外短路(连接器/线缆绝缘击穿)", "rate": 0.005, "unit": "/unit·yr", "grade": "D", "source": {"citation": "NFPA 855 (2023) 火源分析;IEC 62619:2022 外短路滥用工况;GB/T 36276-2023", "note": "外部短路(连接器/线缆绝缘击穿/异物/进水致并联)触发大电流热滥用;工业电气外短设施级频率 1e-3–1e-2 量级取 5e-3;推断值,须按接线与防护设计校核", "url": "https://www.nfpa.org/product/nfpa-855-standard/p0855code"}},
    {"id": "sys-mechanical-abuse", "name": "储能系统(机械)", "failure_mode": "机械滥用(碰撞/挤压/跌落)", "rate": 0.0001, "unit": "/unit·yr", "grade": "D", "source": {"citation": "UL 9540A;IEC 62619:2022 机械滥用试验项;GB/T 36276-2023 挤压/针刺工况", "note": "固定式储能机械滥用(运输安装残伤/地震/异物撞击/基础沉降挤压),稳态运行期频率低取 1e-4;推断值,移动式/地震带须上调", "url": "https://www.ul.com/services/ul-9540a-test-method"}},
    {"id": "xfmr-liquid-ieee493", "name": "液浸式电力变压器(升压变/舱变)", "failure_mode": "功能失效", "rate": 0.0062, "unit": "/unit·yr", "grade": "C", "source": {"citation": "IEEE Std 493 (Gold Book):1979 调查 0.0062/unit·yr;1973-74 调查 0.0041(两次调查差约 51%)", "note": "取较新调查值(保守侧);两次调查归属(2026-07-15 评审 S1 分账):0.0041 出自 1973-74 工业厂调查(即 1972 年启动的 30 公司 68 厂 1,982 起失效族),0.0062 出自 1979 年变压器专项调查;IEEE 493-2007 现为 inactive-reserved,后继 IEEE 3006.8-2018;两次调查均年代久远,现代干式/箱变须项目侧校核", "url": "https://ieeexplore.ieee.org/document/4264700"}},
    {"id": "breaker-metalclad-ieee493", "name": "金属铠装抽出式断路器(中压并网)", "failure_mode": "功能失效", "rate": 0.0036, "unit": "/unit·yr", "grade": "C", "source": {"citation": "IEEE Std 493-1980 Table 24:58 起失效 / 16,280 unit·yr(经 Eaton 技术文转引)", "note": "修复约 83 h、整体更换约 2 h(停役时长参考);BESS 并网开关柜/馈线断路器适用;拒动(/demand)口径另见 CFR_CONTACTOR|2026-07-25 URL 审计:引文锚定 1980 版 Table 24,现行在线页仅有 493-2007(数据表版次不同),为免版次错觉不挂链;需要时按 Eaton 转引文核对。"}},
    {"id": "gasdet-irline-du-pds", "name": "红外线式气体探测模块", "failure_mode": "危险未检出失效(λ_DU)", "rate": 0.00613, "unit": "/unit·yr", "grade": "C", "source": {"citation": "SINTEF PDS Data Handbook 2021(公开示例页):IR line gas detector λ_DU = 0.7×10⁻⁶/h,DC = 0.75", "note": "显式换算:0.7e-6/h × 8760 h/yr = 6.13e-3/unit·yr(原口径 /h,本库年化,换算已注明非静默);λ_DU 为自诊断不可见部分——按需 PFD ≈ λ_DU·τ/2 须按项目检验周期另算,不可直接当 PFD 用;**红外原理不响应 H₂**(同核双原子无红外活性)——适用 VOC/烃类通道,H₂ 通道须电化学/催化探测(warn-gas-h2),勿错挂(2026-07-15 评审 S3);与 CFR_OFFGAS_DET(事件级漏检 0.049/demand)/B_OFFGAS 的组成关系:通道总 PFD ≈ 事件级漏检 + λ_DU·τ/2,故障树勿双计;溯源注记:SINTEF 公开示例页已下线(2026-07 复核 HTTP 410),取值为检索批快照,经 λ_D×(1−DC)=0.7e-6 内部一致性核,正式引用须购手册核页码|2026-07-25:原引\"公开示例页\"(sintef.no)已下线;官方店页与 PDS-forum 精简示例页(28 页,含 216 页目录)确认手册身份,该数值页不在精简版内——数值维持原录,标注待按完整手册复核。", "url": "https://sintefstore.no/en/products/reliability-data-for-safety-equipment"}},
    {"id": "gasdet-irline-total-pds", "name": "红外线式气体探测模块", "failure_mode": "总危险失效(λ_D)", "rate": 0.0245, "unit": "/unit·yr", "grade": "C", "source": {"citation": "SINTEF PDS Data Handbook 2021(公开示例页):λ_D = 2.8×10⁻⁶/h", "note": "显式换算:2.8e-6/h × 8760 = 0.0245/unit·yr;其中 75%(DC=0.75)可被自诊断检出并报警,余下即 gasdet-irline-du-pds;两条配套使用;红外原理不响应 H₂——适用 VOC/烃类,H₂ 通道另配(warn-gas-h2);示例页已下线(410),溯源注记见 -du 条|2026-07-25:同上,原示例页下线,数值待按完整手册复核。", "url": "https://sintefstore.no/en/products/reliability-data-for-safety-equipment"}},
    {"id": "hep-diagnosis-sparh", "name": "操作员诊断(名义)", "failure_mode": "诊断失误(按需)", "rate": 0.01, "unit": "/demand", "grade": "C", "source": {"citation": "NUREG/CR-6883 (INL/EXT-05-00509), The SPAR-H Human Reliability Analysis Method, 2005:名义诊断 HEP = 1e-2", "note": "SPAR-H 名义基值,未做 PSF(可用时间/压力/复杂度/培训/程序/人机界面/体能/过程 8 因子)修正;**方向非保守**(2026-07-15 评审 S4):热失控高压短时窗工况 PSF 乘子常 ≥10,勿未修正直接入报告——项目侧必须按工况乘 PSF;适用报警确认/事态研判分支;与 B_RESPONSE(0.3,含诊断+执行+现场条件整链)口径不同", "url": "https://www.nrc.gov/reading-rm/doc-collections/nuregs/contract/cr6883/index"}},
    {"id": "hep-action-sparh", "name": "操作员执行(名义)", "failure_mode": "执行失误(按需)", "rate": 0.001, "unit": "/demand", "grade": "C", "source": {"citation": "NUREG/CR-6883 (INL/EXT-05-00509), SPAR-H, 2005:名义执行 HEP = 1e-3", "note": "诊断正确后既定程序动作的失误名义值;方向非保守(应急工况 PSF 乘子常 ≥10,评审 S4),勿未修正直接入报告;适用手动消防触发/远程停机等操作分支", "url": "https://www.nrc.gov/reading-rm/doc-collections/nuregs/contract/cr6883/index"}},
    {"id": "fleet-module-replace-cec", "name": "储能电池模组(机队统计)", "failure_mode": "功能失效致更换", "rate": 0.0016, "unit": "/unit·yr", "grade": "C", "source": {"citation": "中电联《2024 年度电化学储能电站行业统计数据》(2025-03,调查 731 座电站):16% 电站发生模组更换,被更换模组占总量 0.16%", "note": "unit=模组;机队年更换率 0.16% ≈ 1.6e-3/模组·yr(主因设备质量缺陷/硬件故障/电气故障);更换≠热失控,作模组级功能失效先验;2024 机队年轻(EPRI:72% 失效在建设/调试/投运前两年)——成熟机队适用性须注意(评审 A3);同报告:全年非计划停运 1,779 次、可用系数 0.98|2026-07-25:URL 为文件全文第三方镜像(dsaiv.com,官方发布页无直链);标题与发布时间逐字吻合。", "url": "https://www.dsaiv.com/pdf/2024%E5%B9%B4%E5%BA%A6%E7%94%B5%E5%8C%96%E5%AD%A6%E5%82%A8%E8%83%BD%E7%94%B5%E7%AB%99%E8%A1%8C%E4%B8%9A%E7%BB%9F%E8%AE%A1%E6%95%B0%E6%8D%AE.pdf"}},
    {"id": "fleet-cell-rebalance-cec", "name": "储能电芯(机队统计)", "failure_mode": "一致性劣化致补电", "rate": 0.0005, "unit": "/cell·yr", "grade": "C", "source": {"citation": "中电联《2024 年度电化学储能电站行业统计数据》(2025-03):30% 电站发生电芯补电,补电电芯占总量 0.05%", "note": "0.05% ≈ 5e-4/cell·yr;非失效率——一致性劣化前驱事件率,与 warn-consistency-slow(慢前驱预警)配套用;检出删失(评审 A2):仅含被发现并补电者,为真实前驱率**下界**;与 pack-cell-inconsistency(1e-3/unit·yr,unit=Pack)层级不同,勿混用|2026-07-25:同上,第三方镜像。", "url": "https://www.dsaiv.com/pdf/2024%E5%B9%B4%E5%BA%A6%E7%94%B5%E5%8C%96%E5%AD%A6%E5%82%A8%E8%83%BD%E7%94%B5%E7%AB%99%E8%A1%8C%E4%B8%9A%E7%BB%9F%E8%AE%A1%E6%95%B0%E6%8D%AE.pdf"}}
  ],
  "barrier_effectiveness": [
    {"id": "B_OFFGAS", "name": "早期离气探测+联动", "category": "warning", "pfd": 0.05, "grade": "D", "source": {"citation": "Sandia National Labs, J. Electrochem. Soc. 171 (2024), DOI 10.1149/1945-7111/ad2440(Torres-Castro et al., 商用诊断技术早期探测)", "note": "事件级(召回)口径;2026-07-08 重锚(F2):原 0.01 实为 Moa&Go 2023→Gully 2019 过程工业移植值,比库内 BESS 实测族(warn-offgas-voc/warn-gas-voc-early/warn-tr-multi 0.05、B_GAS_DET/warn-gas-h2 0.07)低 5–7 倍且方向非保守,弃用;现值与库内 BESS 探测族(0.05 档)及 SC_ISC 分解树(探测∨共享接触器 ≈0.05)自洽;误报率未录,须按现场数据治理;窗口最长(起火前 2–30 分钟),事件树首分支|2026-07-24 来源核验:Sandia 论文报告的是**提前量**(VOC/复合通道 7.1/17.3/8.5 min),**不含任何 PFD/失效概率** —— 0.05 系工程推断(D),引文不构成对该数值的实测支撑。", "url": "https://iopscience.iop.org/article/10.1149/1945-7111/ad2440"}, "detection": {"difficulty": 2, "silent": false, "precursor": "离气/VOC、温升速率"}},
    {"id": "B_AI_WARN", "name": "AI 数据驱动早期预警", "category": "warning", "pfd": 0.1, "grade": "D", "source": {"citation": "CCPS LOPA (2001) 报警+操作员响应通用值;BESS 预警算法文献综述", "note": "PFD₁=0.1 为 LOPA 先验;90% 置信验证 PFD₁≤0.1 约需 22 次需求零漏报(SOTIF),现场证据可贝叶斯更新", "url": "https://onlinelibrary.wiley.com/doi/book/10.1002/9780470935590"}, "detection": {"difficulty": 4, "silent": true, "precursor": "一致性统计量漂移、SOC 偏移、温升速率基线漂移"}},
    {"id": "B_GAS_DET", "name": "气体探测(H₂/CO)—— 探测可靠性口径,非 TR 前预警", "category": "warning", "pfd": 0.07, "grade": "D", "source": {"citation": "UL 9540A 排气特性研究;气体早期探测文献", "note": "pfd=0.07 为探测可靠性,非 TR 前预警能力。若判据以 H₂ 为主,提前量按 Sandia 实测为负(见 warn-gas-h2,DOI 10.1149/1945-7111/ad2440,https://iopscience.iop.org/article/10.1149/1945-7111/ad2440);含 VOC/复合判据时按 warn-offgas-voc 的实测提前量(7.1/17.3/8.5 min)。证据边界:该实测为 NMC 软包电芯 + 热导式 H₂ 传感器、过温/过充两种滥用工况;外推到 LFP 或枝晶类内短(有 H₂ 早现文献)属默认保守,无项目级实证不得取信。", "url": "https://www.ul.com/services/ul-9540a-test-method"}, "detection": {"difficulty": 3, "silent": false, "precursor": "H₂/CO 浓度上升"}},
    {"id": "B_BMS", "name": "BMS 切断/隔离", "category": "active", "pfd": 0.1, "grade": "D", "source": {"citation": "DNV/Gully 2019; IEC 61508 SIL 能力类比(PFD 1e-1–1e-2)", "note": "=传感∧逻辑∧接触器,可挂故障树", "url": "https://www.dnv.com/publications/technical-reference-for-li-ion-battery-explosion-risk-and-fire-suppression-165062/"}},
    {"id": "B_THERMAL", "name": "电芯间热障阻断蔓延", "category": "passive", "pfd": 0.1, "grade": "D", "source": {"citation": "DNV/Gully 2019; UL 9540A 单元级测试", "note": "气凝胶/云母/膨胀型;气凝胶专项:UL 9540A 单元级蔓延测试,LFP 阻断更易、NMC 更难|2026-07-25:URL 由 UL 9540A(次要引文)纠为首要引文 DNV GL 2019-1025 出版页。", "url": "https://www.dnv.com/publications/technical-reference-for-li-ion-battery-explosion-risk-and-fire-suppression-165062/"}},
    {"id": "B_DEFLAG", "name": "舱内泄爆/防爆", "category": "passive", "pfd": 0.1, "grade": "D", "source": {"citation": "CCPS LOPA 通用档(过程工业移植); NFPA 68/69(设计依据,不含统计)", "note": "NFPA69 优先于 68;LOPA 移植推断,降 D(2026-07-08 F5);原挂 η=0.953 属主动灭火(Landucci 2017,经 Moa&Go 2023 转引核验),移至 B_SUPPRESS 记录;'启动无效'三结果分支未建模——若 η≈0.95 成立,等效失效 ≈0.14,现二叉模型方向非保守,正式分析须实现三结果或采用等效值", "url": "https://onlinelibrary.wiley.com/doi/book/10.1002/9780470935590"}},
    {"id": "B_SUPPRESS", "name": "舱级气体灭火(全氟己酮)", "category": "passive", "pfd": 0.1, "grade": "D", "source": {"citation": "CCPS LOPA 通用档;NFPA 855 / FM Global 数据表 5-33(设计安装依据,不含 PFD 统计)", "note": "0.1 为 LOPA 通用档推断,降 D(2026-07-08 F6);文献 η=0.953(Moa&Go 2023 转引 Landucci 2017,过程设施主动灭火有效性)记录于此备三结果建模,量化暂未使用;灭火介质有效性统计见 nfpa-* 条目族(Ahrens/Hall 2009,一般建筑口径)", "url": "https://onlinelibrary.wiley.com/doi/book/10.1002/9780470935590"}},
    {"id": "B_WATER", "name": "水消防/喷淋", "category": "passive", "pfd": 0.12, "grade": "C", "source": {"citation": "NFPA 自动喷淋有效性统计(88–96%)", "url": "https://nfsa.org/wp-content/uploads/2019/07/US_experience_with_sprinklers_2009.pdf", "note": "2026-07-25:URL 指 USS14(2009 版);2024 版(McGree)为 92%×97%→89%,见 sup-sprinkler-wet-nfpa。"}},
    {"id": "B_SPACING", "name": "舱间距阻断多舱蔓延", "category": "passive", "pfd": 0.1, "grade": "D", "source": {"citation": "工程假设(间距合规下蔓延未阻断概率);间距依据: NFPA 855 默认 ≥3ft/914mm(规范要求,非概率)", "note": "标准给间距不给概率,0.1 为工程假设,降 D(2026-07-08 F6);可由 UL 9540A/LSFT 大规模火测数据校减"}},
    {"id": "B_RESPONSE", "name": "应急响应(避免开门引气)", "category": "active", "pfd": 0.3, "grade": "D", "source": {"citation": "NFPA 855 (2023) 应急响应条款;McMicken (2019) 事故调查;LOPA 人因", "note": "人因屏障:规范处置(避免贸然开门引气致爆燃、CCR 远程处置、等待充分通风);McMicken 开门 2–3 min 内引爆;人因可靠性低取 0.7(PFD 0.3),须按值班/演练/SOP 校核;以本库为准——tr_model_data.json 的 pfd_prior 0.1 为陈旧默认,量化实走本值(F9 双源声明)", "url": "https://www.nfpa.org/news-blogs-and-articles/blogs/2020/07/31/arizona-ess-explosion-investigation-and-line-of-duty-injury-reports-now-available"}},
    {"id": "warn-threshold", "name": "机理阈值预警(温度/电压)", "category": "warning", "pfd": 0.15, "grade": "D", "source": {"citation": "BMS 阈值告警工程经验,文献示例值"}, "detection": {"difficulty": 3, "silent": false, "precursor": "温度超限、电压异常"}},
    {"id": "act-overtemp", "name": "BMS 过温保护停机", "category": "active", "pfd": 0.05, "grade": "D", "source": {"citation": "IEC 61508 SIL 能力类比", "note": "PFD 10⁻¹–10⁻² 区间取参考值", "url": "https://webstore.iec.ch/publication/5515"}},
    {"id": "act-overcurrent", "name": "BMS 过流保护切断", "category": "active", "pfd": 0.05, "grade": "D", "source": {"citation": "IEC 61508 SIL 能力类比", "note": "PFD 10⁻¹–10⁻² 区间取参考值", "url": "https://webstore.iec.ch/publication/5515"}},
    {"id": "pas-thermal-barrier", "name": "模组间隔热阻隔", "category": "passive", "pfd": 0.15, "grade": "D", "source": {"citation": "UL 9540A 单元级测试通过设计", "note": "示例参考值", "url": "https://www.ul.com/services/ul-9540a-test-method"}},
    {"id": "pas-vent", "name": "排烟/通风", "category": "passive", "pfd": 0.2, "grade": "D", "source": {"citation": "NFPA 855", "note": "示例参考值", "url": "https://www.nfpa.org/product/nfpa-855-standard/p0855code"}},
    {"id": "pas-explosion-vent", "name": "防爆泄压(泄爆板)", "category": "passive", "pfd": 0.1, "grade": "D", "source": {"citation": "NFPA 68 (Standard on Explosion Protection by Deflagration Venting)", "url": "https://www.nfpa.org/product/nfpa-68-standard/p0068code"}},
    {"id": "lopa-bpcs", "name": "BPCS 基本控制回路", "category": "active", "pfd": 0.1, "grade": "C", "source": {"citation": "CCPS LOPA (2001) 通用值", "note": "PFD≈1×10⁻¹,等效风险削减 10 倍", "url": "https://onlinelibrary.wiley.com/doi/book/10.1002/9780470935590"}},
    {"id": "lopa-alarm-operator", "name": "报警+操作员响应", "category": "warning", "pfd": 0.1, "grade": "C", "source": {"citation": "CCPS LOPA (2001) 通用值", "note": "PFD≈1×10⁻¹", "url": "https://onlinelibrary.wiley.com/doi/book/10.1002/9780470935590"}, "detection": {"difficulty": 3, "silent": false, "precursor": "报警信号"}},
    {"id": "sil-1", "name": "SIS 安全仪表功能(SIL 1)", "category": "active", "pfd": 0.1, "grade": "D", "source": {"citation": "IEC 61511; CCPS", "note": "SIL 1 PFD 区间 10⁻¹–10⁻²,取保守上限 10⁻¹|2026-07-25 分级清扫(审计 §7.2-4):标准规范带边界值(非统计);用于具体屏障即隐含\"认证界=实际 PFD\"假定——分级表 D 行示例即 SIL 类比,C→D。取保守上限的方向性保留。", "url": "https://webstore.iec.ch/en/publication/24241"}},
    {"id": "sil-2", "name": "SIS 安全仪表功能(SIL 2)", "category": "active", "pfd": 0.01, "grade": "D", "source": {"citation": "IEC 61511; CCPS", "note": "SIL 2 PFD 区间 10⁻²–10⁻³,取保守上限 10⁻²|2026-07-25 分级清扫(审计 §7.2-4):同 sil-1,SIL 类比按分级表属 D。", "url": "https://webstore.iec.ch/en/publication/24241"}},
    {"id": "sil-3", "name": "SIS 安全仪表功能(SIL 3)", "category": "active", "pfd": 0.001, "grade": "D", "source": {"citation": "IEC 61511; CCPS", "note": "SIL 3 PFD 区间 10⁻³–10⁻⁴,取保守上限 10⁻³|2026-07-25 分级清扫(审计 §7.2-4):同 sil-1,SIL 类比按分级表属 D。", "url": "https://webstore.iec.ch/en/publication/24241"}},
    {"id": "lopa-psv", "name": "安全阀/爆破片", "category": "passive", "pfd": 0.01, "grade": "C", "source": {"citation": "CCPS LOPA (2001) 通用值", "note": "PFD≈1×10⁻²", "url": "https://onlinelibrary.wiley.com/doi/book/10.1002/9780470935590"}},
    {"id": "lopa-dike", "name": "围堰/防爆墙(被动)", "category": "passive", "pfd": 0.01, "grade": "C", "source": {"citation": "CCPS LOPA (2001) 通用值", "note": "PFD≈1×10⁻²", "url": "https://onlinelibrary.wiley.com/doi/book/10.1002/9780470935590"}},
    {"id": "lopa-flame-arrester", "name": "阻火器/防火涂层", "category": "passive", "pfd": 0.1, "grade": "C", "source": {"citation": "CCPS LOPA (2001) 通用值", "note": "PFD≈1×10⁻¹", "url": "https://onlinelibrary.wiley.com/doi/book/10.1002/9780470935590"}},
    {"id": "nfpa-dry-chem", "name": "干粉灭火系统", "category": "passive", "pfd": 0.42, "grade": "C", "source": {"citation": "NFPA 灭火系统经验统计 (2009)", "note": "综合有效率 58%;洁净灭火剂对热失控链式反应有效性存疑,须按 UL 9540A 试验校核|2026-07-25 出处精确化:Hall (NFPA, 2009)《U.S. Experience with Sprinklers and Other Automatic Extinguishing Equipment》(USS14),2003–2006 NFIRS;综合有效率 58% ↔ pfd 0.42 逐位核验通过。", "url": "https://nfsa.org/wp-content/uploads/2019/07/US_experience_with_sprinklers_2009.pdf"}},
    {"id": "nfpa-co2", "name": "CO₂ 气体灭火系统", "category": "passive", "pfd": 0.16, "grade": "C", "source": {"citation": "NFPA 灭火系统经验统计 (2009)", "note": "综合有效率 84%;对热失控链式反应有效性存疑,须按 UL 9540A 试验校核|2026-07-25 出处精确化:同 USS14(Hall, NFPA 2009);84% ↔ pfd 0.16 逐位核验通过。", "url": "https://nfsa.org/wp-content/uploads/2019/07/US_experience_with_sprinklers_2009.pdf"}},
    {"id": "nfpa-foam", "name": "泡沫灭火系统", "category": "passive", "pfd": 0.18, "grade": "C", "source": {"citation": "NFPA 灭火系统经验统计 (2009)", "note": "综合有效率 82%;对热失控链式反应有效性须按 UL 9540A 试验校核|2026-07-25 出处精确化:同 USS14(Hall, NFPA 2009);82% ↔ pfd 0.18 逐位核验通过。", "url": "https://nfsa.org/wp-content/uploads/2019/07/US_experience_with_sprinklers_2009.pdf"}},
    {"id": "vent-sil2", "name": "排爆泄压通风(SIL 2 级设计)", "category": "passive", "pfd": 0.01, "grade": "D", "source": {"citation": "IEC 61511; DNV GL BESS QRA (2019)", "note": "PFD=0.01;综述示例事件树第三道屏障取值,爆炸后果对其线性敏感|2026-07-25 分级清扫(审计 §7.2-4):“综述示例事件树取值”=他人 QRA 的假定值,非统计,C→D(审计点名条目)。", "url": "https://webstore.iec.ch/en/publication/24241"}},
    {"id": "warn-offgas-voc", "name": "电池排气早期探测(VOC 电解液蒸气)", "category": "warning", "pfd": 0.05, "grade": "D", "source": {"citation": "Torres-Castro et al., J. Electrochem. Soc. 171 020520 (2024), DOI 10.1149/1945-7111/ad2440(Sandia 第三方实测);UL 9540A 过热法测试;UL FSRI 排气感知综述", "note": "事件级(召回)口径;热失控前 2–30 分钟预警,UL 9540A 过热法下对多厂家/多化学体系/多封装电芯一致探测;0.95 为示例量级,须按传感器覆盖密度与停机联动验证校准;原 Honeywell 厂商自证引用按'厂商宣称不作证据'规则移除(2026-07-08 F7)|2026-07-24 原文核验:该文报告的是**提前量**而非探测概率——VOC/复合气体通道实测 单电芯过温 7.1 min、1s4p 模组 17.3 min、过充 8.5 min(均在 TR 之前),与本条 2–30 min 的笼统区间相符但更精确。PFD=0.05 仍属工程推断(D),论文不支持该数值本身。", "url": "https://iopscience.iop.org/article/10.1149/1945-7111/ad2440"}, "detection": {"difficulty": 2, "silent": false, "precursor": "VOC 电解液蒸气"}},
    {"id": "sup-water-mist", "name": "细水雾抑制系统", "category": "passive", "pfd": 0.15, "grade": "D", "source": {"citation": "Victoria Univ./FHMT (2021) 细水雾抑制锂离子电池火灾试验;NIOSH 锂电池组灭火剂对比试验", "note": "火焰直接可达时灭火迅速;含表面活性剂/F500 添加剂显著延迟复燃(45s,对比 CO₂ 8s、干粉 10s);0.85 为示例量级,复燃风险须专项评估|2026-07-25 出处精确化:Ghiji et al., FHMT 17(1), 2021, DOI 10.5098/hmt.17.13(Victoria Univ./DST Group),开放获取。", "url": "https://www.techscience.com/fhmt/v17n1/52501"}},
    {"id": "warn-high-temp", "name": "高温预警(BMS 温度阈值报警)", "category": "warning", "pfd": 0.1, "grade": "D", "source": {"citation": "IEC 61511-1:2016 BPCS 类比;Springer《Critical review of BMS functional safety》(2022)", "url": "https://link.springer.com/article/10.1007/s40789-022-00494-0", "note": "BMS 温度报警属 BPCS 层级,类比工艺行业 BPCS 典型 PFD 0.1;推断值"}, "detection": {"difficulty": 3, "silent": false, "precursor": "温度超阈值"}},
    {"id": "warn-tr-multi", "name": "热失控多参量检测(气/烟/压联动)", "category": "warning", "pfd": 0.05, "grade": "D", "source": {"citation": "Frontiers in Physics 热失控气体检测综述 (2025);Sandia/NevadaNano VOC 验证测试 (2024)", "url": "https://www.frontiersin.org/journals/physics/articles/10.3389/fphy.2025.1615872/full", "note": "VOC 传感器实测提前约 8.5 min;**H₂ 单参量提前量实测为负**(原 note 记\"H₂<1 min\"为正提前量,2026-07-24 按 Sandia 实测更正,见 warn-gas-h2)。多参量组合漏报率取 5% 系保守推断而非统计 ⇒ C→D。多参量的价值在于不依赖 H₂ 通道。"}, "detection": {"difficulty": 2, "silent": false, "precursor": "气/烟/压联动信号"}},
    {"id": "warn-imd", "name": "绝缘监测装置 IMD(在线报警)", "category": "warning", "pfd": 0.05, "grade": "D", "source": {"citation": "GB 51048-2014 第 7 章(功能要求,不含数值);工程推断", "note": "漏检主因整定阈值/配置错误,估 5%;纯推断值,暂无第三方统计来源——原 ABB 厂商白皮书引用按规则移除(2026-07-08 F7)"}, "detection": {"difficulty": 4, "silent": true, "precursor": "绝缘阻抗漂移"}},
    {"id": "act-main-relay", "name": "断开主继电器/接触器(回路级)", "category": "active", "pfd": 0.01, "grade": "D", "source": {"citation": "IEC 61511-1:2016 SIL 1 类比", "note": "执行回路按 SIL 1 下限 PFD 0.01;含检测+驱动+断开全回路,区别于器件级接触器拒动 1e-3/demand;原 eInfochips 博客引用(厂商服务商)按规则移除(2026-07-08 F7)", "url": "https://webstore.iec.ch/en/publication/24241"}},
    {"id": "act-liquid-cooling-max", "name": "液冷全速降温(应急全功率散热)", "category": "active", "pfd": 0.1, "grade": "D", "source": {"citation": "液冷抑制热失控数值研究文献族(具体篇目待补作者/题名/DOI);工程推断", "note": "常规液冷全速运行可延缓但不能可靠阻断传播,失效概率取 0.1;纯推断值——原 EticaAG 厂商页与无篇目'ScienceDirect 2023'引用按规则移除/待补(2026-07-08 F7)"}},
    {"id": "act-overcharge-protect", "name": "过充保护(BMS 过压切断+硬件冗余)", "category": "active", "pfd": 0.01, "grade": "D", "source": {"citation": "IEC 62619:2022 cl.5.4;Springer BMS functional safety (2022)", "url": "https://link.springer.com/article/10.1007/s40789-022-00494-0", "note": "软件层 PFD≈0.1,叠加独立硬件截止冗余降至 0.01;推断值"}},
    {"id": "pas-cell-vent", "name": "电芯防爆阀开阀(安全泄压)", "category": "passive", "pfd": 0.02, "grade": "D", "source": {"citation": "NREL《Identifying the Cause of Rupture of Li-Ion Batteries》(2018)", "url": "https://docs.nrel.gov/docs/fy18osti/71248.pdf", "note": "合格防爆阀额定压力动作可靠性高,失效(不开/开而不泄)1–5% 取 2%"}},
    {"id": "pas-immersion-pack", "name": "浸润式 Pack(浸没式冷却)", "category": "passive", "pfd": 0.02, "grade": "D", "source": {"citation": "ACS Appl. Energy Mater. LFP 浸没冷却研究 (2023);UL 9540A 浸没式单次测试(厂商自发布,佐证机理)", "note": "降 D(2026-07-08 F4):单次测试(n=1)仅佐证机理——带液加热 115 min 未触发排气;正式 UL 9540A 传播数据来自移除浸没液的配置;0.02 为工程先验而非该测试的统计结论(n=1 零失败的 Jeffreys 后验均值 ≈0.25),须多次试验/现场数据贝叶斯更新;厂商自发布来源不作 C 级证据"}},
    {"id": "warn-gas-h2", "name": "氢气探测(H₂ 单参量)—— TR 后确认/联动,非 TR 前预警", "category": "warning", "pfd": 0.07, "grade": "D", "source": {"citation": "UL 9540A 排气特性研究;Frontiers in Physics 气体检测综述 (2025);Torres-Castro et al., JES 171 020520 (2024)(H₂ 热导通道实测)", "note": "H₂ 提前量实测为负 → 不构成 TR 前预警。Sandia 商用热导式 H₂ 传感器:过温 −0.4 min、过充单体 −0.2 min(1s4p +0.1、2s4p +0.4 min),即报警基本与 TR 同步或滞后。故 pfd=0.07 只在「最终能否探到气体」的探测可靠性口径下成立(用于 TR 后确认、NFPA 69 抑爆联动触发等),不可用作「预警→干预阻断 TR」分支的 PFD——那样会把一条实际不存在的成功路径按 93% 记入,该分支下游终态频率最多低估 ~14×。替代:warn-offgas-voc(VOC/复合气体)或 warn-eis-impedance。证据边界:该实测为 NMC 软包电芯 + 热导式 H₂ 传感器、过温/过充两种滥用工况;外推到 LFP 或枝晶类内短(有 H₂ 早现文献)属默认保守,无项目级实证不得取信。", "url": "https://iopscience.iop.org/article/10.1149/1945-7111/ad2440"}, "detection": {"difficulty": 3, "silent": false, "precursor": "H₂ 浓度"}},
    {"id": "warn-gas-voc-early", "name": "VOC 早期探测预警(电解液蒸气)", "category": "warning", "pfd": 0.05, "grade": "D", "source": {"citation": "Sandia/NevadaNano VOC 验证测试 (2024)", "note": "实测提前量约 8.5 min(过充工况),事件级口径|2026-07-24:与 B_OFFGAS 同一判定 —— 源论文只给提前量、不含 PFD,0.05 系推断 ⇒ C→D。", "url": "https://iopscience.iop.org/article/10.1149/1945-7111/ad2440"}, "detection": {"difficulty": 2, "silent": false, "precursor": "VOC/电解液蒸气"}},
    {"id": "sup-pack-direct", "name": "Pack 级定向喷射抑制", "category": "passive", "pfd": 0.08, "grade": "D", "source": {"citation": "UL 9540A 单元级测试通过设计佐证;Pack 级早期抑制工程推断", "note": "推断:Pack 内定向喷射早期介入,失效概率 8% 工程推断", "url": "https://www.ul.com/services/ul-9540a-test-method"}},
    {"id": "sup-aerosol", "name": "气溶胶灭火装置", "category": "passive", "pfd": 0.15, "grade": "D", "source": {"citation": "GB 50370-2005 气体灭火系统设计规范类比;锂电池火灾气溶胶抑制文献示例", "note": "示例参考值;对复燃抑制有限,须与降温措施组合"}},
    {"id": "warn-consistency-slow", "name": "慢前驱预警(单体一致性劣化/自放电异常)", "category": "warning", "pfd": 0.15, "grade": "D", "source": {"citation": "储能 AI 预警算法防护有效性测评方法综述(SOTIF 框架)表 2:慢前驱档位;PHM 一致性异常检测", "note": "事件级召回口径;慢前驱(周–月提前量),一致性统计量漂移/SOC 偏移/温升速率基线漂移,渐发内短路早期识别;提前量长但依赖长期正常基线对比,0.85 为推断量级,须按现场长程数据校核"}, "detection": {"difficulty": 4, "silent": true, "precursor": "单体一致性劣化、自放电异常"}},
    {"id": "warn-isc-progressive", "name": "中前驱预警(渐发内短路中后期)", "category": "warning", "pfd": 0.1, "grade": "D", "source": {"citation": "储能 AI 预警算法防护有效性测评方法综述(SOTIF 框架)表 2:中前驱档位", "note": "事件级召回口径;中前驱(小时–天提前量),电压离群加剧+IC/容量增量曲线形态畸变+特征气体浓度爬升;信号较慢前驱显著,0.9 为推断量级"}, "detection": {"difficulty": 4, "silent": true, "precursor": "电压离群、IC 曲线畸变、特征气体浓度爬升"}},
    {"id": "sup-manual-extinguish", "name": "手动消防介入(操作员确认后触发)", "category": "passive", "pfd": 0.3, "grade": "D", "source": {"citation": "CCPS LOPA (2001) 操作员响应口径;eta-data-fire-protection 触发方式维度", "note": "手动触发(操作员确认后启动,响应 1–5 min),含到场+判断+操作链;成功率显著低于自动联动(<30s),综合取 0.7;须按值班配置与应急规程校核", "url": "https://onlinelibrary.wiley.com/doi/book/10.1002/9780470935590"}},
    {"id": "pas-fk-clean-agent", "name": "全氟己酮洁净灭火(FK-5-1-12 专项)", "category": "passive", "pfd": 0.15, "grade": "D", "source": {"citation": "NFPA 2001 洁净灭火剂系统标准;FM Global Data Sheet 5-33", "note": "洁净、电绝缘、NFPA 认可;对明火抑制有效但对内部热失控链/复燃有效性有限、降温能力弱,须 UL 9540A 试验校核并与降温措施组合;区别于泛指的 pas-gas-suppression(0.9)|2026-07-25 分级清扫(审计 §7.2-4):NFPA 2001 为设计安装标准、不含 PFD 统计,0.15 系工程推断,C→D。", "url": "https://www.nfpa.org/product/nfpa-2001-standard/p2001code"}},
    {"id": "pas-cid-ptc", "name": "电芯 CID 断流/PTC 限流", "category": "passive", "pfd": 0.05, "grade": "D", "source": {"citation": "IEC 62133 / UL 1642 电芯级保护器件;NREL 电芯安全机构研究", "note": "CID 过压断流 + PTC 正温度系数限流,电芯级首道被动保护;对过充类有效、对内短无效,综合动作可靠性取 0.95;部分大容量电芯取消 CID 须按型号核实", "url": "https://webstore.iec.ch/en/publication/32662"}},
    {"id": "pas-ceramic-separator", "name": "陶瓷涂层隔膜(耐高温抗收缩)", "category": "passive", "pfd": 0.1, "grade": "D", "source": {"citation": "UL 9540A 隔膜热收缩特性;陶瓷涂层(Al₂O₃)隔膜耐温/抗收缩文献", "note": "陶瓷涂层提升隔膜熔毁温度与抗收缩,延缓内短扩展(隔膜熔毁窗口 130–165℃);延缓非阻断,有效性取 0.9;须按隔膜规格与电芯实测校核", "url": "https://www.ul.com/services/ul-9540a-test-method"}},
    {"id": "warn-vesda-smoke", "name": "吸气式极早期烟雾探测(VESDA)", "category": "warning", "pfd": 0.05, "grade": "D", "source": {"citation": "NFPA 855 (2023) 探测要求;UL 9540A 烟雾特性;VESDA 吸气式探测 BESS 应用资料", "note": "吸气式极早期烟雾探测,位于\"离气→烟→火焰\"链中段(晚于 VOC 离气、早于火焰);PFD≈0.01–0.05 取成功率 0.95;电池离气未必呈典型烟雾,须与离气探测联用并按舱内气流校核", "url": "https://www.nfpa.org/product/nfpa-855-standard/p0855code"}, "detection": {"difficulty": 2, "silent": false, "precursor": "极早期烟雾"}},
    {"id": "warn-flame-detector", "name": "火焰探测(UV/IR)", "category": "warning", "pfd": 0.1, "grade": "D", "source": {"citation": "NFPA 72 火焰探测器;NFPA 855 (2023) 探测要求", "note": "紫外/红外火焰探测,链中最晚(已起火,对应 C3+ 后果),用于触发灭火/联动而非早期预警;响应可靠性取 0.9;不能替代离气/烟早期探测", "url": "https://www.nfpa.org/product/nfpa-72-code/p0072code"}, "detection": {"difficulty": 2, "silent": false, "precursor": "火焰辐射信号"}},
    {"id": "pas-nfpa69-suppression", "name": "抑爆/惰化防爆(NFPA 69)", "category": "passive", "pfd": 0.1, "grade": "D", "source": {"citation": "NFPA 69 (Explosion Prevention Systems);NFPA 855 (2026) 防爆条款(69 优先于 68)", "note": "抑爆/惰化(降氧浓度/N₂ 注入/化学抑爆剂),NFPA 855 2026 版优先于单纯泄爆(NFPA 68);主动阻止可燃气云爆燃,有效性取 0.9;须与气体探测联动并校核响应时间", "url": "https://www.nfpa.org/product/nfpa-69-standard/p0069code"}},
    {"id": "sup-sprinkler-wet-nfpa", "name": "湿式自动喷水(全场景统计)", "category": "passive", "pfd": 0.11, "grade": "C", "source": {"citation": "NFPA / McGree, U.S. Experience with Sprinklers(2024 版,2017–2021 数据):全结构火灾启动 92% × 启动后控火 97% → 启动且有效 89%(Fig.8:Operated and Effective 89% / Failed 8% / Ineffective 3%)", "note": "全场景(非 BESS 专项)统计;报告另有综合 93% 为住宅(home)口径,与 BESS 总体最远,不采(2026-07-15 评审 M1:曾误拼两口径致 0.07 低估 1.6×,已改);与 B_WATER(0.12,88–96% 上代档)为同一统计族两个年代快照——建模默认 B_WATER,需引最新版数据时用本条;失效首因为阀门被人为关闭(管理因素);BESS 舱喷淋密度按 NFPA 855 专项核,移植须校密度/遮挡/锂电适用性", "url": "https://content.nfpa.org/-/media/Project/Storefront/Catalog/Files/Research/NFPA-Research/Suppression/ossprinklers.pdf"}},
    {"id": "warn-fire-point-bukowski", "name": "点式火灾探测系统(现场统计)", "category": "warning", "pfd": 0.1, "grade": "D", "source": {"citation": "Bukowski, Budnick & Schemel (2002, NIST / Hughes Associates), Estimates of the Operational Reliability of Fire Protection Systems;办公建筑点式探测故障树研究(Fire Safety Journal, 2020):可靠性 83.2%–99.7%", "note": "现场运行可靠性区间宽(维护水平主导):PFD 约 0.003–0.17;取 0.1 为保守中档——区间内选点属工程判断故记 D;BESS 舱内高气流/气溶胶工况优先 VESDA(warn-vesda-smoke 0.05)口径|2026-07-25:URL 为 Semantic Scholar 文献页(2002 会议论文无出版社在线原文)。", "url": "https://www.semanticscholar.org/paper/Estimates-of-the-Operational-Reliability-of-Fire-Bukowski-Budnick/9c4c4eeddc69d30f492f492cb9796aa58b6ac7cb"}, "detection": {"difficulty": 3, "silent": false, "precursor": "烟颗粒/温升(晚于离气与吸气式烟感)"}},
    {"id": "warn-eis-impedance", "name": "快速阻抗谱(EIS)在线诊断", "category": "warning", "pfd": 0.15, "grade": "D", "detection": {"difficulty": 3, "silent": false, "precursor": "单体阻抗特征偏移"}, "source": {"citation": "Torres-Castro et al., J. Electrochem. Soc. 171 020520 (2024), DOI 10.1149/1945-7111/ad2440(Rapid EIS 通道)", "url": "https://iopscience.iop.org/article/10.1149/1945-7111/ad2440", "note": "实测提前量:单电芯过温 22.5 min、1s4p 模组 29.2 min、过充 7.4 min,过温工况下为三通道中最长;过充工况 EIS 7.4 min < VOC 8.5 min,非全工况最优。论文明示识别模组内单体阻抗变化的可靠性随模组复杂度上升而下降,故 PFD 取 0.15(高于 VOC)以计大模组退化风险,属工程推断。 PFD 为推断值故 grade=D;提前量本身是 C 级第三方实测。"}},
    {"id": "act-suppress-readiness", "name": "灭火系统就绪性(巡检缺陷折减)", "category": "active", "pfd": 0.26, "grade": "D", "detection": {"difficulty": 2, "silent": true, "precursor": "巡检/功能试验发现缺陷"}, "source": {"citation": "EPRI 2024-05 白皮书《Insights from EPRI BESS Failure Incident Database》§引 Clean Energy Associates (CEA) BESS **工厂质量审核**报告(footnote 18)", "url": "https://www.epri.com/research/products/000000003002030360", "note": "原文口径:受审核 BESS 单元中 26% 存在灭火系统缺陷 —— 统计来自 CEA **出厂/工厂质量审核**,非现役机组现场巡检,更非需求时刻 PFD。作屏障 PFD 使用即隐含\"出厂缺陷未被调试/验收/定期试验发现纠正\"的强假设,故 grade=D;有验收与定期试验记录的项目应据此下调并升 A/B。另:CEA\"存在缺陷\"含不致失能的次要项,26%/18% 是缺陷检出率的上界代理,非不可用率。|**组合口径(必读)**:本条只表征需求时刻不就绪。既有条目 B_SUPPRESS(LOPA 通用 IPL)与 sup-sprinkler-wet-nfpa(NFPA 92%×97%)均为**全含**口径——不可用性已在其中,与本条串联即双计(完整 PFD 被推到 ~0.33,约 3× 失真,方向保守但扭曲重要度排序)。正确配对是本条 ⊕ **条件有效性**:B_SUPPRESS note 中的条件有效性 η≈0.953(即 0.26 ⊕ 0.047)。二者同受运维质量驱动,乘积组合隐含独立性假设,须在分析中显式声明或改用 CCF/β 因子。"}},
    {"id": "act-thermal-mgmt-readiness", "name": "热管理系统就绪性(巡检缺陷折减)", "category": "active", "pfd": 0.18, "grade": "D", "detection": {"difficulty": 2, "silent": true, "precursor": "冷却量/温差异常、巡检发现"}, "source": {"citation": "EPRI 2024-05 白皮书《Insights from EPRI BESS Failure Incident Database》§引 Clean Energy Associates (CEA) BESS **工厂质量审核**报告(footnote 18)", "url": "https://www.epri.com/research/products/000000003002030360", "note": "原文口径:受审核 BESS 单元中 18% 存在热管理系统缺陷 —— 统计来自 CEA **出厂/工厂质量审核**,非现役机组现场巡检,更非需求时刻 PFD。作屏障 PFD 使用即隐含\"出厂缺陷未被调试/验收/定期试验发现纠正\"的强假设,故 grade=D;有验收与定期试验记录的项目应据此下调并升 A/B。另:CEA\"存在缺陷\"含不致失能的次要项,26%/18% 是缺陷检出率的上界代理,非不可用率。|**组合口径(必读)**:本条只表征需求时刻不就绪。既有条目 B_SUPPRESS(LOPA 通用 IPL)与 sup-sprinkler-wet-nfpa(NFPA 92%×97%)均为**全含**口径——不可用性已在其中,与本条串联即双计(完整 PFD 被推到 ~0.33,约 3× 失真,方向保守但扭曲重要度排序)。正确配对是本条 ⊕ **条件有效性**:热管理条件有效性(项目自定)。二者同受运维质量驱动,乘积组合隐含独立性假设,须在分析中显式声明或改用 CCF/β 因子。|与 IE_COOLANT(冷却失效作初始事件)及 CFR_COOLANT/cooling-water-loss 存在重叠,勿双记。"}}
  ],
  "initiating_events": [
    {"id": "IE_ISC", "label": "电芯内短(潜在缺陷/锂枝晶)", "category": "electrical", "freq_prior": 0.001, "unit": "/unit·yr", "grade": "D", "source": {"citation": "产品维度映射(电芯级失效率×电芯数,工程推断);机理范式: McMicken (2019) 事故调查; EPRI BESS DB(根因分布佐证)", "note": "推导:电芯热失控率 1e-7/cell·yr(cell-lfp-fresh 档)× 1e4 cells/舱 = 1e-3/unit·yr;事故报告提供机理不提供频率;低频高后果,可至 C5(2026-07-08 出处评审 F1 补齐推导链)", "url": "https://www.nfpa.org/news-blogs-and-articles/blogs/2020/07/31/arizona-ess-explosion-investigation-and-line-of-duty-injury-reports-now-available"}},
    {"id": "IE_COOLANT", "label": "液冷泄漏→电弧/外短→热滥用", "category": "thermal", "freq_prior": 0.001, "unit": "/unit·yr", "grade": "D", "source": {"citation": "液冷系统故障率×升级条件概率(工程推断);机理范式: Victorian Big Battery (2021) 事故分析", "note": "推导:液冷系统年故障率 ~0.1/unit·yr(cooling-water-loss/CFR_COOLANT ≈0.088)× P(演化为电弧/外短热滥用|故障)≈0.01 = 1e-3/unit·yr;条件概率 0.01 为工程推断——与 cooling-water-loss 表观差 100 倍即'总故障率 vs 演化子集'口径差(F9 互引)(2026-07-08 F1/F9)"}},
    {"id": "IE_OVERCHARGE", "label": "过充/BMS 失效(SOC>95% 高危)", "category": "electrical", "freq_prior": 0.001, "unit": "/unit·yr", "grade": "D", "source": {"citation": "韩国 ESS 火灾联合调查(2019)统计拆分(工程推断)", "note": "推导:韩国 23 起/约 1490 站·2 年 ≈ 7.7e-3/站·yr(全因)→ 过充类初因子集取 1e-3(≈13% 拆分,工程判断);与 sys-bms-overcharge(1e-2/unit·yr,BMS 失效致过充上游全集)差 10 倍属'全集 vs 演化子集'口径差(F9 互引);SOC 自维持蔓延 75–95%(2026-07-08 F1)"}},
    {"id": "IE_EXT_FIRE", "label": "外部火/邻舱热辐射", "category": "thermal", "freq_prior": 0.0005, "unit": "/unit·yr", "grade": "D", "source": {"citation": "外部受热总率拆分(工程推断);场景依据: NFPA 855 多舱蔓延场景(标准不含频率)", "note": "推导:取 sys-external-heat(1e-3/unit·yr)之半,表示'邻舱辐射强度足以引燃本舱'子集(F9 互引,家族差 2 倍即此拆分);NFPA 855 为场景/间距依据,非频率来源(2026-07-08 F1)"}},
    {"id": "IE_MECH_WATER", "label": "机械损伤/进水", "category": "mechanical", "freq_prior": 0.0005, "unit": "/unit·yr", "grade": "D", "source": {"citation": "机械/进水基础率环境上浮(工程推断);机理范式: 韩国 ESS 火灾联合调查(2019)", "note": "推导:sys-mechanical-abuse(1e-4/unit·yr)+ enclosure-water-ingress(~2e-6)为基础,按沿海/山区暴露保守上浮至 5e-4/unit·yr 包络(F9 互引,家族差 ~4 倍即此上浮);机械滥用/进水引发外短(2026-07-08 F1)"}},
    {"id": "IE_FLEET_STAT", "label": "机队统计火灾频率(全链后验,基准参照)", "category": "benchmark", "freq_prior": 0.0005, "unit": "/unit·yr", "grade": "D", "source": {"citation": "《储能科学与技术》DOI 10.19799/j.cnki.2095-4239.2024.1151:2017–2024 全球电化学储能电站火灾爆炸统计(中国 13 起/美国 25 起/欧盟 17 起);EPRI BESS Failure Incident Database 白皮书(2024-05):81 起入库、26 起可归因", "note": "推导:中国 13 起 ÷ 累计暴露 ~145 GWh·yr(CNESA/中电联装机序列积分估计,中电联 2024 累计 141.37 GWh 佐证)≈ 0.09/GWh·yr × 5 MWh/舱 ≈ 4.5e-4 → 取 5e-4/unit·yr;**勿作事件树 IE**——此为「火灾」全链后验(= IE × Π屏障失效),再乘屏障链即双重折减静默低估,仅作全链结果的外部基准参照;对照记录(2026-07-15 评审 M2 改写):本库五场景 C3+(火灾级)预测 ≈2e-5/unit·yr,低于本条 ~20×,差距可由机队年代混合(EPRI:2018→2023 降 97%,72% 失效在建设/调试/投运前两年)与屏障独立性假设(相关失效未计)解释——非模型验证结论|2026-07-24 补充(EPRI Storage Wiki 联网核验原句):按累计部署容量归一的失效率2018→2025 降 **99%**(此前本库记的 2018→2023 段为 97%)。该降幅为**相对趋势**,无公开绝对锚点可换算为 /unit·yr —— 曾拟增 IE_FLEET_2025=3e-5 作现代机队基准,因推导链不可复现(99% 即 100× 却写成 27×;所引\"1e-3\"与本条实际 5e-4 不符;且与 EPRI 自家\"72% 失效发生于建设/调试/头两年\"结构性矛盾——新投运群组承担超额失效,不应低于机队均值近一个量级)而**撤销**。现代设计基准待有绝对锚点后再立。|2026-07-25:URL 由 EPRI Storage Wiki 改指首要引文 DOI(chndoi 解析正常,文题《2017—2024年全球电化学储能电站火灾爆炸事故统计分析》逐字核验);EPRI 曲线见 https://storagewiki.epri.com/index.php/BESS_Failure_Incident_Database 。", "url": "https://doi.org/10.19799/j.cnki.2095-4239.2024.1151"}},
    {"id": "IE_KOREA_PEAK", "label": "高发期机队火灾(韩国 2017-19,上界基准)", "category": "benchmark", "freq_prior": 0.015, "unit": "/unit·yr", "grade": "D", "source": {"citation": "Na & Jeon, Fire 6(10):389, 2023, DOI 10.3390/fire6100389(韩国 ESS 火灾调查特征);EPRI 2024 白皮书:2018-19 数据库 30 起中 27 起在韩国(2018 年当年新增 947 座——增量口径,累计至 2019-06 约 1,490 座)", "note": "推导(2026-07-15 评审 S2 改按累计口径):23 起(至 2019-06)÷ 累计 ~1,490 座 × 平均暴露 ~1 yr(机队多为 2018 后投运)≈ 1,500 site·yr → 1.5e-2/site·yr;韩国机队以 1-5 MW 小型站为主,取 site≈舱级映射记 /unit·yr;互引:IE_OVERCHARGE 推导用 1,490 座 × 2 yr ≈ 2,980 site·yr(→7.7e-3 全因)——两条差 2× 即暴露积分口径差(该条偏高估暴露/偏低估率,方向**非保守**:全因率约 2× 偏低,其 13% 拆分所得初因先验随之偏低,须由工程拆分裕度与敏感性分析覆盖;2026-07-15 round-2 R1 改正——曾错标为保守);**勿作事件树 IE**,仅作上界基准:无强规范时代 + SOC>95% 运行惯例 + 64% 投运首年,非现代设计基准——与 IE_FLEET_STAT(现代机队 5e-4)差 30×,呈现规范演进效应", "url": "https://doi.org/10.3390/fire6100389"}}
  ]
}
